\section{Smart-grid economic dispatch formulation}
\label{app:smartgrid}
The case study in \S\ref{sec:exp} evaluates a 24-hour multi-objective economic dispatch on a synthetic 14-generator instance constructed using the IEEE 14-bus demand/generator template. To prevent any misreading of the model's fidelity, we describe the actual implementation precisely; it is deliberately a lightweight \emph{priority-dispatch heuristic}, \emph{not} a binary unit-commitment MILP and \emph{not} a network-constrained AC/DC optimal power flow. It is an \emph{aggregate} (single-bus) dispatch: the IEEE 14-bus data supplies the demand profile and the generator cost/emission/ramp template only, and no nodal power-flow, transmission-limit, line-loss, or binary commitment constraints are modelled (the dispatch balances the hourly demand $d_t(\omega)$ directly).

\paragraph{Candidate policy and dispatch rule.}
A candidate policy is a non-negative \emph{dispatch-priority} vector $\pi\in\mathbb{R}^{14}_{\ge 0}$, normalised to $\sum_g\pi_g=1$; there are no binary commitment variables, and all generators are treated as available (renewable units have hour- and scenario-dependent available capacity). For each hour $t$ and scenario $\omega$, let $C_{gt}(\omega)$ be the available capacity ($C_{gt}=P_g^{\max}$ for thermal units, and the renewable cap scaled by the realised solar/wind availability for renewable units). The dispatch is computed by a two-pass priority rule:
\begin{equation}
p_{gt}(\omega)=\min\!\bigl(\pi_g\,d_t(\omega),\,C_{gt}(\omega)\bigr)\ \text{(nominal share, capped)},
\end{equation}
after which any residual demand $d_t(\omega)-\sum_g p_{gt}(\omega)$ is filled greedily in proportion to the remaining headroom $C_{gt}(\omega)-p_{gt}(\omega)$, up to capacity. No ramp constraint is enforced; inter-hour ramping is \emph{measured} as the wear objective below, not constrained. Renewable energy beyond what is dispatched is simply not used (there is no explicit curtailment variable). Any demand that still cannot be met is recorded as load shedding,
\begin{equation}
s_t^{\mathrm{shed}}(\omega)=\max\!\Bigl(d_t(\omega)-\textstyle\sum_g p_{gt}(\omega),\,0\Bigr),
\end{equation}
which feeds the unreliability objective. Every sampled policy is therefore \emph{feasible by construction}: capacity violations are impossible (dispatch is capped) and any supply shortfall is absorbed as load shedding rather than discarded or repaired.

The six objectives to be minimised are given below, each up to a fixed positive
scaling constant that does not affect ranking or active-set normalisation. Let
$G_{\mathrm{th}}$ and $G_{\mathrm{ren}}$ denote the thermal and renewable generator
sets, $c_g,e_g$ the fuel-cost and emission coefficients, and $R_g$ the ramp scale.
\begin{enumerate}
    \item \textbf{Cost:} $f_1(x)=\mathbb{E}_\omega\!\left[\sum_{t}\sum_{g} c_g\,p_{gt}(\omega)\right]$.
    \item \textbf{Emissions:} $f_2(x)=\mathbb{E}_\omega\!\left[\sum_{t}\sum_{g} e_g\,p_{gt}(\omega)\right]$.
    \item \textbf{Unreliability:} Loss-of-load probability, the fraction of scenarios in which any load is shed,
    \[ f_3(x)=\frac{1}{|\Omega|}\sum_{\omega\in\Omega}\mathbf 1\!\left[\sum_t s_t^{\mathrm{shed}}(\omega)>0\right]. \]
    \item \textbf{Ramping wear:} expected ramp magnitude normalised by the per-generator ramp scale $R_g$ (a wear normaliser, \emph{not} an enforced ramp limit),
    \[ f_4(x)=\mathbb{E}_\omega\!\left[\sum_{g}\sum_{t>1} \frac{|p_{g,t}(\omega)-p_{g,t-1}(\omega)|}{R_g}\right]. \]
    \item \textbf{Non-renewable fraction:} expectation \emph{of the per-scenario ratio} of thermal to total dispatched energy (an expectation of a ratio, not a ratio of expectations),
    \[ f_5(x)=\mathbb{E}_\omega\!\left[\frac{\sum_{t}\sum_{g\in G_{\mathrm{th}}} p_{gt}(\omega)}{\sum_{t}\sum_{g} p_{gt}(\omega)+\varepsilon}\right]. \]
    \item \textbf{Peak stress:} a peak-shaving proxy equal to the peak demand scaled by the priority weight \emph{not} pre-allocated to thermal generators,
    \[ f_6(x)=d^{\mathrm{peak}}\,\max\!\Bigl(1-\textstyle\sum_{g\in G_{\mathrm{th}}}\pi_g,\,0\Bigr). \]
\end{enumerate}

Each candidate policy is evaluated by Monte-Carlo sample-average approximation over $20$ renewable scenarios drawn from the scenario model. The candidate set is generated \emph{a priori}, independently of LexUR: we sample a population of $250$ dispatch policies as Dirichlet-weighted generator allocations ($\mathrm{Dir}(0.6\cdot\mathbf 1)$ over the $14$ generators, seed $2024$), evaluate each under the scenarios, and retain the $163$ non-dominated policies as the efficient candidate set. No evolutionary operators (selection, crossover, mutation) are used; a population metaheuristic such as NSGA-II could be substituted without changing LexUR's role as a post-hoc selector. All parameter values (generator data, costs, emissions, ramp-wear coefficients $R_g$, and scenario bounds), random seeds, and the exact scenario count are fixed in the open-source repository. This formulation serves as an illustrative application of the robust certificate framework.
